
CIRCUIT ELEMENT CURRENTS

(Currents into element from indicated bus)

Power Delivery Elements

  Bus Phase    Magnitude, A     Angle      (Real)   +j  (Imag)

ELEMENT = "Vsource.source"
SUBSTATIONBUS     1            51.37 /_    5.4 =     51.139 +j    4.8708
SUBSTATIONBUS     2            51.37 /_ -114.6 =    -21.351 +j   -46.723
SUBSTATIONBUS     3            51.37 /_  125.4 =    -29.788 +j    41.852
------------
SUBSTATIONBUS     0            51.37 /_ -174.6 =    -51.139 +j   -4.8708
SUBSTATIONBUS     0            51.37 /_   65.4 =     21.351 +j    46.723
SUBSTATIONBUS     0            51.37 /_  -54.6 =     29.788 +j   -41.852

ELEMENT = "Transformer.t1_xcelservice"
SOURCEBUS     1           51.749 /_ -171.1 =    -51.124 +j   -8.0169
SOURCEBUS     2           51.749 /_   68.9 =     18.619 +j    48.283
SOURCEBUS     3           51.749 /_  -51.1 =     32.505 +j   -40.266
SOURCEBUS     0        1.9538E-8 /_  161.0 =  -1.8478E-8 +j 6.3488E-9
SOURCEBUS Resid       1.2142E-13 /_  -69.4 =   4.2633E-14 +j -1.1369E-13
------------
BUS_480V     1             2686 /_    8.6 =     2655.9 +j    401.04
BUS_480V     2             2686 /_ -111.4 =    -980.64 +j   -2500.6
BUS_480V     3             2686 /_  128.6 =    -1675.3 +j    2099.6
BUS_480V     0        1.0109E-6 /_  -19.0 =  9.5605E-7 +j -3.2847E-7
BUS_480V Resid       4.0674E-12 /_ -116.6 =   -1.819E-12 +j -3.638E-12

ELEMENT = "Transformer.t2_dia7stepup"
BUS_480V     1             2686 /_ -171.4 =    -2655.9 +j   -401.04
BUS_480V     2             2686 /_   68.6 =     980.64 +j    2500.6
BUS_480V     3             2686 /_  -51.4 =     1675.3 +j   -2099.6
BUS_480V     0        8.4075E-9 /_  -34.4 =  6.9413E-9 +j -4.7439E-9
BUS_480V Resid       1.1647E-11 /_   51.3 =   7.276E-12 +j 9.0949E-12
------------
BUS_13800_SEND     1           93.507 /_    8.3 =     92.532 +j    13.471
BUS_13800_SEND     2           93.507 /_ -111.7 =    -34.599 +j    -86.87
BUS_13800_SEND     3           93.507 /_  128.3 =    -57.932 +j    73.399
BUS_13800_SEND     0       3.7719E-10 /_  149.1 =  -3.2378E-10 +j 1.9349E-10
BUS_13800_SEND Resid       1.1719E-13 /_  -76.0 =   2.8422E-14 +j -1.1369E-13

ELEMENT = "Transformer.t3_sitestepdown"
BUS_13800_RECV     1           93.607 /_ -170.4 =    -92.286 +j   -15.674
BUS_13800_RECV     2           93.607 /_   69.6 =     32.569 +j    87.759
BUS_13800_RECV     3           93.607 /_  -50.4 =     59.717 +j   -72.085
BUS_13800_RECV     0                0 /_    0.0 =          0 +j         0
BUS_13800_RECV Resid       1.1369E-13 /_  -90.0 =           0 +j -1.1369E-13
------------
BUS_630V     1           2052.7 /_  -20.7 =     1920.4 +j   -725.08
BUS_630V     2           2052.7 /_ -140.7 =    -1588.1 +j   -1300.6
BUS_630V     3           2052.7 /_   99.3 =    -332.26 +j    2025.7
BUS_630V     0         4.078E-7 /_  168.6 =  -3.997E-7 +j  8.087E-8
BUS_630V Resid       9.7956E-12 /_ -158.2 =   -9.0949E-12 +j -3.638E-12

ELEMENT = "Transformer.t_zigzag"
BUS_480V     1        0.0002505 /_  -86.7 =  0.000014359 +j -0.00025008
BUS_480V     2       0.00025003 /_  153.2 =  -0.00022318 +j 0.00011272
BUS_480V     3       0.00025057 /_   33.2 =  0.00020978 +j 0.00013703
BUS_480V     0         1.019E-6 /_  160.9 =   -9.63E-7 +j 3.3321E-7
BUS_480V Resid       9.3749E-13 /_  166.0 =   -9.0949E-13 +j 2.2737E-13
------------
BUS_ZZ_INTERNAL     1       1.5253E-12 /_ -153.4 =  -1.3642E-12 +j -6.8212E-13
BUS_ZZ_INTERNAL     2       1.1594E-12 /_ -168.7 =  -1.1369E-12 +j -2.2737E-13
BUS_ZZ_INTERNAL     3       2.2766E-12 /_   -2.9 =  2.2737E-12 +j -1.1369E-13
BUS_ZZ_INTERNAL     0                0 /_    0.0 =          0 +j         0
BUS_ZZ_INTERNAL Resid       1.0481E-12 /_   77.5 =   2.2737E-13 +j 1.0232E-12

ELEMENT = "Line.feeder_13800v"
BUS_13800_SEND     1           93.507 /_ -171.7 =    -92.532 +j   -13.471
BUS_13800_SEND     2           93.507 /_   68.3 =     34.599 +j     86.87
BUS_13800_SEND     3           93.507 /_  -51.7 =     57.932 +j   -73.399
BUS_13800_SEND Resid       3.7965E-10 /_  -31.8 =   3.2264E-10 +j -2.0009E-10
------------
BUS_13800_RECV     1           93.607 /_    9.6 =     92.286 +j    15.674
BUS_13800_RECV     2           93.607 /_ -110.4 =    -32.569 +j   -87.759
BUS_13800_RECV     3           93.607 /_  129.6 =    -59.717 +j    72.085
BUS_13800_RECV Resid        1.378E-11 /_  -52.4 =   8.4128E-12 +j -1.0914E-11

ELEMENT = "Line.xcel_cable_24900v"
SUBSTATIONBUS     1            51.37 /_ -174.6 =    -51.139 +j   -4.8708
SUBSTATIONBUS     2            51.37 /_   65.4 =     21.351 +j    46.723
SUBSTATIONBUS     3            51.37 /_  -54.6 =     29.788 +j   -41.852
SUBSTATIONBUS Resid        1.8961E-8 /_  161.4 =   -1.7973E-8 +j  6.039E-9
------------
SOURCEBUS     1           51.749 /_    8.9 =     51.124 +j    8.0169
SOURCEBUS     2           51.749 /_ -111.1 =    -18.619 +j   -48.283
SOURCEBUS     3           51.749 /_  128.9 =    -32.505 +j    40.266
SOURCEBUS Resid        1.9555E-8 /_  -18.9 =   1.8497E-8 +j -6.3446E-9

= = = = = = = = = = = = = = = = = = =  = = = = = = = = = = =  = =

Power Conversion Elements

  Bus Phase    Magnitude, A     Angle      (Real)   +j  (Imag)

ELEMENT = "PVSystem.inverter1"
BUS_630V     1           684.24 /_  159.3 =    -640.14 +j    241.67
BUS_630V     2           684.24 /_   39.3 =     529.37 +j    433.54
BUS_630V     3           684.24 /_  -80.7 =     110.78 +j   -675.22
BUS_630V     0        1.3667E-7 /_  -11.5 =  1.3391E-7 +j -2.7303E-8

ELEMENT = "PVSystem.inverter2"
BUS_630V     1           684.24 /_  159.3 =    -640.14 +j    241.67
BUS_630V     2           684.24 /_   39.3 =     529.37 +j    433.54
BUS_630V     3           684.24 /_  -80.7 =     110.78 +j   -675.22
BUS_630V     0        1.3667E-7 /_  -11.5 =  1.3391E-7 +j -2.7303E-8

ELEMENT = "PVSystem.inverter3"
BUS_630V     1           684.24 /_  159.3 =    -640.14 +j    241.67
BUS_630V     2           684.24 /_   39.3 =     529.37 +j    433.54
BUS_630V     3           684.24 /_  -80.7 =     110.78 +j   -675.22
BUS_630V     0        1.3667E-7 /_  -11.5 =  1.3391E-7 +j -2.7303E-8

